# plc_access で見つかった問題

faRuby の実機確認中に [plc_access](https://github.com/ito-soft-design/plc_access) で
気づいた点の記録です。後で直すための覚書で、faRuby 側の課題ではありません。

確認環境: plc_access 0.2.1 / Keyence KV-5000 / `KvProtocol`
直ったものは 0.2.3 で確認しています。

## 1. ~~別名の "L" を受け付けてしまう~~ (0.2.3 で修正済み)

**0.2.3 で直りました。** 受け付けずにエラーにする形です。

```ruby
K.new("L100")    # ArgumentError: Invalid device suffix: L
K.new("LR100")   # number=16  bit_device?=true  name="LR100"
```

黙って別のデバイスとして通ることは無くなりました。faRuby は `$L100` も
`$LR100` も `LR` に正規化してから渡すので、影響はありません
(実機で `$L100 = true` を書いて `$LR100` で読めることを確認済み)。

以下は見つけたときの記録です。


ラッチリレーの名前は **LR** です。KV スクリプトとラダーは略記の `L` も
受け付け、ラダーでは入力すると `LR` に変換されます。

plc_access は `L100` をエラーにせず受け付けますが、**LR100 とは別のものになります**。

```ruby
K = PlcAccess::Protocol::Keyence::KvDevice
K.new("LR100").number   # => 16    K.new("LR100").bit_device? # => true   name # => "LR100"
K.new("L100").number    # => 100   K.new("L100").bit_device?  # => false  name # => nil
```

`L` は別名として登録されていないため、ビットデバイスと判定されず番号も
そのまま通ります。
読み取りはワードとして通ってしまい (`plc["L100"]` は 225 を返す)、書き込みは
`RuntimeError: E1` になります。`LR100` は読み書きとも正常です。

**影響**: faRuby は `$L100` の番号を "L100" として計算していたため、LR100
(番号 16) ではなく番号 100 のビットを指していました。以前からの誤りです。
現在は `$L100` も `$LR100` も LR に正規化してから plc_access に渡します。

**望ましい挙動**: `L` を `LR` の別名として扱うか、受け付けずにエラーにするか。
黙って別のデバイスとして通るのがいちばん困ります。
→ **エラーにする形で直りました。**

## 2. タイマ・カウンタの接点がビットデバイスと判定されない

`bit_device?` が T と C で false を返し、読み取り値が真偽値ではなく整数になります。

```ruby
K.new("MR100").bit_device?   # => true
K.new("T0").bit_device?      # => false   ← 接点なので true のはず
K.new("C0").bit_device?      # => false   ← 同上

plc["MR100"]   # => false      真偽値
plc["T0"]      # => 224        整数 (ワードとして読んでいる)
plc["C0"]      # => 224
```

KV では `T0` はタイマの**接点**で、現在値は `TC0`、設定値は `TS0` と
別デバイスです。接点はビットとして扱うのが正しいはずです。

**接点はタイムアップ・カウントアップで真になります。** 整数として読むと
その意味が失われます。

**影響**: faRuby は T / C をビットデバイスとして扱い、書き込みに
`SET(T0:Z6)` / `RES(T0:Z6)` を使います。一方コンソールの `dev T0` は
plc_access 経由でワードとして読むため、VM と表示が食い違います。

0.2.3 でも残っています。

## 3. タイマ・カウンタの現在値に書き込めない (おそらく PLC の仕様)

```ruby
plc["TC0", 2] = [1234, 0]   # => RuntimeError: E0
```

読み取りは通ります (`plc["TC0"]` は現在値を返す)。現在値はプログラムが
更新するものなので、外部から書けないのは PLC として妥当だと思われます。
gem の問題ではなく仕様の確認が必要な項目として残しておきます。

## 4. タイマ・カウンタの 32 ビット読みが 2 デバイスをまたぐ

```ruby
plc["TC0"]          # => 10        TC0 の現在値
plc["TC0", 2]       # => [10, 30]  TC0 と TC1
```

`read_device_long("TC", 0)` は TC0 と TC1 を繋げて 1966090 を返します。
タイマの現在値は 1 個 16 ビットなので、32 ビットとして読むと隣のタイマまで
含んでしまいます。

ワードデバイスとしては素直な挙動なので不具合とは言い切れませんが、
`TC` を 32 ビットで読む場面は無いはずなので注意点として残します。
**実際、これで一度読み違えました。** KV スクリプトの `T0.D` が返す 10 と
食い違って見え、原因の切り分けを誤らせました。

## 5. 繋がらないまま先へ進み、無関係に見えるエラーで落ちる

`open` が失敗しても握りつぶすため、`@socket` が nil のまま次の行へ進みます。

```ruby
# kv_protocol.rb#set_words_to_device
open                    # 失敗しても nil を返すだけ
@socket.puts(packet)    # ここで初めて落ちる
```

出るのはこれで、**接続の話に見えません。**

```
private method 'puts' called for nil
  plc_access/protocol/keyence/kv_protocol.rb:102
```

三菱も同じ形です (`undefined method 'write' for nil`)。

**アダプタで包んで元の話に戻します** (`tools/console/plc_adapters/base.rb`)。
nil に対する呼び出しだけを拾い、接続先を添えて投げ直します。元の例外は
理由として残します。

```
10.0.1.201:8501 に繋がりません (NoMethodError: private method 'puts' called for nil)
```

`rake hw` は実行前に 1 度読んで確かめており (`reachable!`)、この罠を先に
避けていました。コンソールには備えが無く、そちらで起きました。
