# PLC デバイス対応状況

PLC 機種ごとのデバイス対応状況をまとめたドキュメントです。

演算やデータ型の機種依存については [Ruby との違い](differences.md) を
参照してください。

## 概要

faRuby では Ruby のグローバル変数 (`$DM100`, `$MR10` 等) を通じて PLC デバイスにアクセスします。デバイスへのアクセスは KV スクリプトのインデックス修飾間接アクセスで実現しているため、PLC 機種やデバイス種別によって制約があります。

### アクセス種別

| 種別 | アクセス方式 | データ幅 | 説明 |
|------|------------|---------|------|
| ワード | 型サフィックス付き間接アクセス (例: `DM0.S:Z6`) | 変数名のサフィックスで選択 | 数値をそのまま読み書き |
| ビット | 個別ビット間接アクセス (例: `R0:Z6`) | 1 ビット (0/1) | 読み取り: ON→1, OFF→0、書き込み: 非0→ON, 0→OFF |

ワードデバイスの幅は Ruby のグローバル変数名のサフィックスで指定します。
**既定 (サフィックス無し) は 16 ビット符号付き = 1 ワード**です。

| Ruby 記法 | KV | 意味 | 占有 |
|----------|-----|------|------|
| `$DM100` / `$DM100S` | `.S` | 16 ビット符号付き (既定) | 1 ワード |
| `$DM100U` | `.U` | 16 ビット符号なし | 1 ワード |
| `$DM100L` | `.L` | 32 ビット符号付き | 2 ワード |
| `$DM100D` | `.D` | 32 ビット符号なし | 2 ワード |
| `$DM100F` | `.F` | 単精度実数 | 2 ワード |
| `$DM100T6` | (文字列) | 6 バイトの固定長 | 3 ワード |
| `$DM100T` | (文字列) | 終端付き。**書き込み専用** | 中身次第 |

`T` は文字列です。数はバイト数で、ASCII なら文字数と同じです。

```ruby
FARUBY_STR_FILL = 0x20   # 固定長の余りを埋めるバイト。既定は 0x00

$DM100   = "abc"    # 終端付き。バイト列 + 0
$DM100T6 = "abc"    # 固定長。余りは FARUBY_STR_FILL で埋める
s = $DM100T6        # 6 バイトぶんを読む。埋め物も中身に入る
```

**読むときは桁が要ります。** `$DM100T` は書くときの終端付きの意味で、
読むと長さが決まらないためエラーになります。読んだ中身は**何も落とさない**
ので、桁が空白で埋まっていれば空白も入ります。詳細は
[文字列の計画](string.md)。

アドレスを外した形は「デバイス族」で、添字を付けて実行時にアドレスを決めます
(`$DM[600 + i]`、`$DML[612]`、`$DMT6[100]`、`$MR[64]`)。**添字はデバイス番号**で、
ワードデバイスは表示上のアドレスと一致しますが MR / R / B は一致しません
(MR400 は 64、B10 は 16)。

2 ワードを占有する幅を使う場合、次のアドレス (`$DM101`) と衝突しないよう
**利用者側で割り当てを管理してください**。

## faRuby が用意するグローバル変数

デバイスではありませんが、同じ `$` の付いた名前で読めます。置き場所は VM 状態
の中で、**生成スクリプトがスキャンごとに書き込みます**。

**`$FARUBY_` で始まる名前は faRuby の予約です。** 下の表に無いものは転送前に
止まります (`tools/vm_constants.rb` の `RESERVED_GLOBALS`)。通してしまうと
普通のグローバル変数になり、いつまでも 0 を返す変数ができるだけで書き間違いに
気づけないためです。`$` の付かない `FARUBY_` の定数 (設定) も同じ扱いです。

| 変数 | 型 | 内容 |
|------|-----|------|
| `$FARUBY_TICKS` | 整数 | 数え始めてからのミリ秒。32 ビット符号付き。**電源を入れ直しても 0 に戻らない** |
| `$FARUBY_CLOCK_10MS` | 真偽値 | 10ms クロックパルス |
| `$FARUBY_CLOCK_100MS` | 真偽値 | 100ms クロックパルス |
| `$FARUBY_CLOCK_1S` | 真偽値 | 1s クロックパルス |

**時刻源は機種が決めます。** KV は `CR2004` / `CR2005` / `CR2006`、MELSEC は
`SM409` / `SM410` / `SM412` です。周期が同じなので、機種が変わっても
`$FARUBY_CLOCK_1S` の意味は変わりません。

**これらのデバイスを直接読むことはできません。** KV の CR はインデックス修飾
ができず、faRuby のデバイスアクセスに載らないためです (注意 3)。生成スクリプト
は固定アドレスで書くのでこの制約を受けません。

**クロックパルスが真偽値なのは、値スロットにタグごと書いているからです。**
1 / 0 の整数で返すと、Ruby では 0 も真なので `if $FARUBY_CLOCK_1S` が常に
成り立ってしまいます。

書き込んでも意味がありません。次のスキャンで生成スクリプトが上書きします。

幅サフィックスは `_` で区切っても書けます (`$DM100_L`)。**16 進アドレスの
デバイス (B など) では区切りが要る場合があります。** `A`-`F` はアドレスの
一部と読まれるので、`$B1F` は B の 0x1F です。B1 を実数で扱うなら `$B1_F`
と書きます。10 進アドレスの R / MR にこの曖昧さはありません。

**注意 1**: ビットデバイスに幅サフィックスを付けたときの意味は、デバイスの
種類によって違います (いずれも実機で確認済み)。

| デバイス | 幅サフィックス付きの意味 |
|---------|----------------------|
| MR, R, B, LR | そのビットから**連続したビット列**を整数として読み書き |
| T, C | タイマ・カウンタの**現在値** (幅によらず同じ値) |

**サフィックスを付けない `$T0` / `$C0` は接点です。** タイマは
**タイムアップで真**、カウンタは**カウントアップで真**になります。
現在値が欲しいときは幅を付けます (`$T0S`)。**接点は読み取り専用です。**
T / C があるのは KV-5000 だけで、[KV-X500](#keyence-kv-シリーズ-kv-x500) では
読み取りもできません。

```ruby
if $T0          # タイムアップしたか
  $MR10 = true
end
$DM100 = $T0S   # 現在値
```

MR / R / B のインデックス修飾は **1 ビット刻み**で、チャンネル境界に
揃っていなくてもかまいません。`MR0.U:Z` は Z=16 で番号 16 から、
Z=17 で番号 17 から 16 ビットを読みます。

以前この文書には「16 飛びになる」と書かれていましたが誤りでした。

T / C は接点 (`T0`) と現在値 (`T0.D`) が同じ名前で、サフィックスの有無で
切り替わります。現在値は `TC0` という別デバイスからも読めます。

**T / C に `.F` は使えません** (KV Studio の変換が通りません)。現在値を返す
デバイスなので実数の出番が無く、faRuby はコンパイル時にエラーにします。

MR / R / B / LR の `.F` は変換が通ります。ただし実行時の値までは確認して
いません。ビット列を実数として読む場面が考えにくいためです。

**注意 2**: 型サフィックスは**デバイス側**に付けます。`DM0:Z6.L` のようにインデックスの後ろに付けると `.L` がインデックスレジスタ `Z6` に結合し、エラーにならないまま 16 ビットアクセスに退化します。正しくは `DM0.L:Z6` です。

**注意 3**: いくつかのデバイスには略記があり、KV スクリプトもラダーも
受け付けます。ラダーでは入力すると正式名に変換されます。faRuby も
どちらの書き方も受け付け、内部では正式名に正規化します。

| 略記 | 正式名 |
|------|-------|
| `$E100` | `$EM100` |
| `$D100` | `$DM100` |
| `$M100` | `$MR100` |
| `$L100` | `$LR100` |

plc_access は略記を知らず、`L100` を受け付けても**番号の付け方が違う**ため
(`L100` は 100、`LR100` は 16)、正規化しないと別のビットを指します。

---

## Keyence KV シリーズ (KV-5000)

### デバイス対応表

| デバイス | ID | 種別 | 対応 | Ruby での記法 | KV Script アクセス | 備考 |
|---------|-----|------|------|-------------|-------------------|------|
| EM | 0 | ワード | ○ | `$EM100` | `EM0.S:Z6` | 拡張データメモリ。`$E100` とも書けます。faRuby 自身が使用する領域と重複しないよう注意 (`memmap` で確認) |
| DM | 1 | ワード | ○ | `$DM100` | `DM0.S:Z6` | データメモリ。`$D100` とも書けます |
| ZF | 2 | ワード | ○ | `$ZF500` | `ZF0.S:Z6` | ファイルレジスタ |
| R | 3 | ビット | ○ | `$R200` | `R0:Z6` | 内部リレー |
| MR | 4 | ビット | ○ | `$MR10` | `MR0:Z6` | 補助リレー。`$M10` とも書けます |
| B | 5 | ビット | ○ | `$B100` | `B0:Z6` | リンクリレー |
| LR | 6 | ビット | ○ | `$LR100` | `LR0:Z6` | ラッチリレー。`$L100` とも書けます |
| CR | 7 | ビット | × | — | — | コントロールリレー。インデックス修飾による間接アクセス不可 |
| T | 8 | ビット | ○ | `$T0` | `T0:Z6` (**読み取りのみ**) | タイマ |
| C | 9 | ビット | ○ | `$C0` | `C0:Z6` (**読み取りのみ**) | カウンタ |

### 対応デバイス数

- ワードデバイス: 3 種 (EM, DM, ZF)
- ビットデバイス: 6 種 (R, MR, B, LR, T, C)
- 非対応: 1 種 (CR)

### 制約事項

1. **CR (コントロールリレー)**: KV シリーズではインデックス修飾 (`CR0:Z6`) による間接アクセスができないため非対応。`$CR100` と記述した場合、デバイスとしては認識されず汎用グローバル変数として扱われます。

2. **ビットデバイスのアドレス**: サフィックス無しなら個別ビット (true / false)、
   幅サフィックス付きならそこから連続したビット列を整数として扱います。
   インデックス修飾の刻み幅は 1 ビットです。

3. **タイマ・カウンタの接点は書けません** (実機で確認済み): `$T0 = true` は
   エラーで停止します (`ERROR` にオペコード番号)。接点はタイムアップ・
   カウントアップで決まるもので、代入しようとすると KV Studio の変換が
   通りません。**読み取りはできます。** 現在値 (`$T0S`) は読み書きとも
   できます。

4. **EM デバイスの使用領域**: faRuby 自身が使用する領域は設定 (`memory.base` とサイズ) で決まります。`$EM100` のようにこの領域と重なるアドレスを指定すると動作が壊れます。コンソールの `memmap` で占有範囲を確認してください。

5. **EM の割り付け** (**PLC 1 台ごとの設定**): KV Studio の
   **CPU システム設定 → ローカル全体割付設定**で、**EM のローカルデバイス
   予約個数を 25535** に設定し、EM0-EM39999 まで使えるようにします。
   設定は PLC 本体が持つので、別の CPU に導入するときはそちらでも行います。
   足りないまま実行すると、VM が最初のインデックス修飾で
   **「間接指定が不適切」の演算エラー**を出して止まります。

---

## Keyence KV シリーズ (KV-X500)

**KV-X500 は KV スクリプトではなく ST (構造化テキスト) です。**
デバイスの指し方 (`EM0:Z9`、`.L`、`.F`) は KV-5000 と変わりません。

### KV-5000 との違い

| デバイス | KV-5000 | KV-X500 |
|---------|---------|---------|
| T | 接点の読み取りと現在値 | **× 使えません** |
| C | 接点の読み取りと現在値 | **× 使えません** |

**タイマ・カウンタは読み取りもできません。** KV Studio で変換すると
「読み出しもできない」と出ます。生成コードから分岐ごと外してあるため、
`$T0` / `$C0` を使ったプログラムは実行時に停止します。ホスト側は機種を
知らないので、コンパイルは通ります。

残り (EM, DM, ZF, R, MR, B, LR) は KV-5000 と同じです。CR が非対応なのも
同じです。

**EM の割り付けも同じく必要です。** ローカル全体割付設定は PLC 1 台ごとの
設定なので、KV-5000 で済ませていても X500 では改めて行います
([制約事項 5](#制約事項))。設定を忘れたまま実行すると、
`vm_01_init` の最初のインデックス修飾 (`EM13:Z9`) で
「間接指定が不適切」の演算エラーが出ます。

**実機で確認済みです。** `rake hw` の 18 本 197 個が KV-5000 と同じ結果に
なりました。残っている未確認点は
[アーキテクチャ](architecture.md#まだ確かめていないこと-kv-x500) にあります。

---

## 新しい PLC を追加する際のガイド

新しい PLC 機種を追加する場合、以下の点を確認・ドキュメント化してください。

### 確認項目

1. **対応デバイス一覧**: その PLC で利用可能なデバイス種別
2. **インデックス修飾の可否**: 各デバイスでインデックス修飾による間接アクセスが可能か
3. **アクセス幅**: `.S`/`.U` (16ビット) / `.L`/`.D` (32ビット) / `.F` (実数) / 個別ビット のどれが利用可能か
4. **ビットデバイスの間接アクセス挙動**: `.U`/`.L` 間接アクセス時のアドレス増分 (16飛びか1飛びか)
5. **予約領域**: VM が使用するメモリ領域との衝突

### ファイル修正箇所

| ファイル | 修正内容 |
|---------|---------|
| `tools/plc_codegen.rb` | `WORD_DEVICE_PATTERN`, `BIT_DEVICE_PATTERN`, `DEVICE_NAME_TO_TYPE` にデバイス追加/削除 |
| `tools/memory_map.rb` | `ACCESS_*` / `ACCESS_SUFFIXES` の調整 (機種で使える幅が違う場合) |
| `simulator/kv_vm_simulator.rb` | `BIT_DEVICE_TYPES` の調整、デバイスメモリ数の調整 |
| `tools/kvs_generator.rb` | 各デバイスの間接アクセスコード生成 (`WORD_DEVICES` / `BIT_DEVICES`) |
| `tools/dialect.rb` | 文の綴り方、書き出し先、その機種で使えないデバイス種別 (`unsupported_devices`)。機種名を `Dialect::CLASSES` に足すと生成も設定もそれに従う |
| `faruby.yml` | 機種ごとに違う設定 (接続先・メモリ配置・実行設定) を `models:` の下に |
| `doc/plc_devices.md` | 本ドキュメントにセクション追加 |

### テンプレート

新しい PLC のセクションを追加する場合、以下のテンプレートを使用してください。

```markdown
## <メーカー> <シリーズ名> (<型番>)

### デバイス対応表

| デバイス | ID | 種別 | 対応 | Ruby での記法 | アクセス方式 | 備考 |
|---------|-----|------|------|-------------|------------|------|
| ... | ... | ... | ○/× | ... | ... | ... |

### 制約事項

1. ...
```
